<!DOCTYPE html>
<html lang="en">
  <head>
    <meta charset="UTF-8">
    <title>Consumer Unit (DB6)</title>
    <link href="https://fonts.googleapis.com/css?family=Open+Sans|Cabin" rel="stylesheet">
    <link rel="stylesheet" href="../../styleMain.css">
    <script type="application/ld+json">
    {
      "@context": "http://schema.org",
      "@type": "IndividualProduct",
        "name": "Consumer Unit (DB6)",
        "category": "Consumer Unit",
        "description": "This 14-way consumer unit distributes power to circuits around the Central Office and Drawing Room.  It is located in a false ceiling accessed via a drop-down ceiling panel in the corridor outside the Central Office",
        "productID": "DB6",
        "image": "images/db6.jpg",
        "itemCondition": "Satisfactory",
        "location": "Housekeeping Corridor"
    }
  </script>
  <script type="application/ld+json">
  {
     "@context": "http://schema.org",
     "@type": "CreativeWork",
     "@id": "https://bhdirectory.github.io/asset/electrical-register/db3.html",
       "author": {
         "@type": "Organization",
           "name": "DataTrain",
           "url": "https://www.datatrain.co.uk/"
       },
       "dateCreated": "2018-11-30",
       "isPartOf": "Birtley House Directory",
       "headline": "Consumer Unit (DB6)"
   }
  </script>
  </head>
    <body>

      <header>
        <img src="../../BirtleyHouseLogo.png" width="100" height="85"/>

        <h3>Consumer Unit (DB6)</h3>
        <aside>
          <p>This 14-way consumer unit distributes power to circuits Around the Central Office and Drawing Room.  It is located in a flase ceiling accessed via a drop-down ceiling panel in the corridor outside the Central Office</p>
          <p>You may wish to reference the relevant <a href="">Floor Plans</a></p>
        </aside>
      </header>

      <section>
        <p>
        <table>
          <tr>
            <th>Location</th>
            <td>House Ground Floor | Corridor outside Central Office</td>
          </tr>
          <tr>
            <th>Board Type</th>
            <td>Consumer Unit | 14-way | 14 Non RCD Circuits</td>
          </tr>
          <tr>
            <th>Installation Date</th>
            <td>Unknown</td>
          </tr>
          <tr>
            <th>Last Periodic Inspection</th>
            <td><a href="periodic-inspection/db6.pdf">November 2018</a></td>
          </tr>
          <tr>
            <th>Next Inspection Due</th>
            <td>November 2023</td>
          </tr>
          <tr>
            <th>Feed</th>
            <td><a href="db3.html">DB3</a></td>
          </tr>
          <tr>
            <th>Sub-main Distribution</th>
            <td>
              <ol>
                <li><a href="db6a.html">DB6a</a></li>
              </ol>
            </td>
          </tr>
          <tr>
            <th>Circuit Board List</th>
            <td>
              <ol>
                <li>01 - <a href="circuit/cct601.html">Door Bell</a></li>
                <li>02 - <a href="circuit/cct602.html">Lights Hall</a></li>
                <li>03 - <a href="circuit/cct603.html">Lights Office</a></li>
                <li>04 - <a href="circuit/cct604.html">Lights Main Hall Chandelier</a></li>
                <li>05 - <a href="circuit/cct605.html">Lights Lounge Rear</a></li>
                <li>06 - <a href="circuit/cct606.html">Lights Office</a></li>
                <li>07 - <a href="circuit/cct607.html">Lights Lounge Front</a></li>
              </ol>
              <ol>
                <li>08 - <a href="circuit/cct608.html">Consumer Unit DB6a</a></li>
                <li>09 - <a href="circuit/cct609.html">Socket Opposite WC</a></li>
                <li>10 - <a href="circuit/cct610.html">Socket Opposite Cloak</a></li>
                <li>11 - <a href="circuit/cct611.html">Patch Box</a></li>
                <li>12 - <a href="circuit/cct612.html">CCTV</a></li>
                <li>13 - <a href="circuit/cct613.html">Spare</a></li>
                <li>14 - <a href="circuit/cct614.html">Spare</a></li>
              </ol>
            </td>
          </tr>
          <tr>
            <th>Outstanding Issues</th>
            <td>
              <ol>
                <li>Circuit 4 - Hole above light switch outside 'Terrace' apartment allowing finger access (C2)</li>
                <li>Circuit 6 - Rear of light switch in cupboard allowing finger access (C2)</li>
                <li>Grommets not used in metal backboxes (C3)</li>
                <li>Switched live conductors not marked with brown or red sleeving/tape (C3)</li>
                <li>RCD protection limited to circuits 2 and 4 (C3)</li>
              </ol>
            </td>
          </tr>
          <tr>
            <th>Notes</th>
            <td>
              <p>This consumer unit protects critical server and telephone systems located in the Central Office.  Works should be strictly controlled.</p>
            </td>
          </tr>
        </table>
      </p>
      </section>

      <footer>
        <div class="subheading">
          <p>This web page is part of the <a href="">Birtley House Directory</a> intended for employees of Birtley House Group Ltd and its subsidiary companies and provide information about the operations of Birtley House Nursing Home. While using this site, you agree to have read and accepted our terms of use, cookie and <a href="">privacy policy</a>.</p>
        </div>
      </footer>
      </body>
      <footer>
      <div class="datatrain">
      <img src="../../datatrain.png" height="50" width="50">
        <figcaption>&copy; 2018 by <a href="https://www.datatrain.co.uk"/>DataTrain</a>. All Rights Reserved.</figcaption>
      </div>
      </footer>
</html>
